within AixLib.DataBase.Walls.WSchV1984;
package IW
  extends Modelica.Icons.Package;
end IW;
