within AixLib.Fluid.BoilerCHP.BaseClasses;
package Controllers "Package with controllers for boiler and CHP models"
  extends Modelica.Icons.VariantsPackage;








  annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains the controlles of the heat generator models in
<a href=\"modelica://AixLib.Fluid.HeatGenerators\">AixLib.Fluid.HeatGenerators</a>.
</p>
</html>"));
end Controllers;
