within AixLib.Fluid.Examples;
package GeothermalHeatPump "Contains examples of hydraulic systems based on geothermal heat pumps"
extends Modelica.Icons.ExamplesPackage;

annotation (Documentation(info="<html>
<p>Package containing both a stand-alone example and a component demonstrating the use of a heat pump connected to two storages and a geothermal source.</p>
</html>", revisions="<html>
<ul>
<li>
May 19, 2017, by Marc Baranski:<br/>
First implementation.
</li>
</ul>
</html>"));
end GeothermalHeatPump;
