within AixLib.Fluid.FMI;
package BaseClasses "Package with base classes for AixLib.Fluid.FMI"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.FMI\">AixLib.Fluid.FMI</a>.
</p>
</html>"));
end BaseClasses;
