within AixLib.Fluid.FixedResistances.Validation.PlugFlowPipes.Data;
package BaseClasses "BaseClasses for data records"
extends Modelica.Icons.BasesPackage;

annotation (Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.FixedResistances.Validation.PlugFlowPipes.Data\">
AixLib.Fluid.FixedResistances.Validation.PlugFlowPipes.Data</a>.
</p>
</html>"));
end BaseClasses;
