within AixLib.Fluid.FixedResistances.Validation;
package PlugFlowPipes
extends Modelica.Icons.ExamplesPackage;




  annotation (Documentation(info="<html>
<p>
This package contains models that validate the pipe models against measured data
from real district heating networks.

</p>
</html>"));
end PlugFlowPipes;
