within AixLib.Fluid.HeatExchangers.ActiveBeams;
package BaseClasses "Base classes for active beam models"
  extends Modelica.Icons.BasesPackage;


annotation (Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.HeatExchangers.ActiveBeams\">AixLib.Fluid.HeatExchangers.ActiveBeams</a>.
</p>
</html>"));
end BaseClasses;
