within AixLib.Fluid.HeatExchangers.ActiveWalls;
package Examples 
  extends Modelica.Icons.ExamplesPackage;
end Examples;
