within AixLib.Fluid.HeatExchangers;
package BaseClasses "Package with base classes for AixLib.Fluid.HeatExchangers"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.HeatExchangers\">AixLib.Fluid.HeatExchangers</a>.
</p>
</html>"));
end BaseClasses;
