within AixLib.Fluid.Sources;
package BaseClasses "Package with base classes for AixLib.Fluid.Sources"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.Sources\">AixLib.Fluid.Sources</a>.
</p>
</html>"));
end BaseClasses;
