within AixLib.Fluid.Storage;
package BaseClasses "Package with base classes for AixLib.Fluid.Storage"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Fluid.Storage\">AixLib.Fluid.Storage</a>.
</p>
</html>"));
end BaseClasses;
