within AixLib.Media.Specialized.Water;
package Examples "Collection of models that test the water models"
  extends Modelica.Icons.ExamplesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains examples that test the media packages in
<a href=\"modelica://AixLib.Media.Water\">
AixLib.Media.Water</a>.
</p>
</html>"));
end Examples;
