within AixLib.ThermalZones.HighOrder.Components.Examples;
package WindowsDoors
  extends Modelica.Icons.ExamplesPackage;
end WindowsDoors;
