within AixLib.ThermalZones.HighOrder.Components;
package WindowsDoors "Models for windows and doors"
  extends Modelica.Icons.Package;
end WindowsDoors;
