within AixLib.ThermalZones.ReducedOrder;
package ThermalZone "Package for thermal zone models"
  extends Modelica.Icons.VariantsPackage;


end ThermalZone;
