within AixLib.ThermalZones.ReducedOrder.Validation.ASHRAE140;
package FourElements "Validation with four elements model"
  extends Modelica.Icons.ExamplesPackage;

end FourElements;
