within AixLib.ThermalZones.ReducedOrder.Validation.ASHRAE140;
package ThreeElements "Validation with three elements model"
  extends Modelica.Icons.ExamplesPackage;

end ThreeElements;
