within AixLib.ThermalZones.ReducedOrder.Validation;
package ASHRAE140 "Package with test cases from ASHRAE 140"
  extends Modelica.Icons.ExamplesPackage;

end ASHRAE140;
