within AixLib.UsersGuide;
class Copyright "Copyright"
  extends Modelica.Icons.Information;
  annotation(Documentation(info = "<html>
         <h4><font color=\"#008000\" size=\"5\">Copyright</font></h4>
         <p>
         Copyright (c) 2010-2018, RWTH Aachen University, E.ON Energy Research Center, Institute for Energy Efficient Buildings and Indoor Climate. All rights reserved.
         </p>
         </html>
         "));
end Copyright;
