within AixLib.Utilities.Communication.SocketCommunication;
package Components 
  extends Modelica.Icons.Package;

end Components;
