within AixLib.Utilities;
package Logical "Logicals like switches"
  extends Modelica.Icons.Package;
end Logical;
