within AixLib.Utilities.Math.Functions;
package BaseClasses "Package with base classes for AixLib.Utilities.Math.Functions"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://AixLib.Utilities.Math.Functions\">AixLib.Utilities.Math.Functions</a>.
</p>
</html>"));
end BaseClasses;
