within AixLib.Utilities.Sensors;
package Examples
extends Modelica.Icons.ExamplesPackage;
end Examples;
