within AixLib.Utilities;
package Sensors "Sensors"
  extends Modelica.Icons.Package;
end Sensors;
