within AixLib.Utilities.Sources.InternalGains;
package Examples "Package for examples of internal gains"
  extends Modelica.Icons.ExamplesPackage;
end Examples;
