within AixLib.Utilities.Sources.InternalGains;
package Lights
  extends Modelica.Icons.Package;


  annotation ( Documentation(info="<html>
<p>Simple model for internal gains through lights.</p>
</html>"));
end Lights;
