within AixLib.Utilities.Sources.InternalGains;
package Machines
  extends Modelica.Icons.Package;

end Machines;
