within AixLib.Utilities.Time;
package Types "Package with type definitions"
 extends Modelica.Icons.TypesPackage;

annotation (preferredView="info", Documentation(info="<html>
This package contains type definitions.
</html>"));
end Types;
