within AixLib.Airflow;
package AirCurtain "Package of different air curtain models"
end AirCurtain;
