within AixLib.Airflow.Multizone.Examples;
model ReverseBuoyancy3Zones
  "Model with three rooms and buoyancy-driven air circulation that reverses direction"
  extends Modelica.Icons.Example;
  package Medium = AixLib.Media.Air;
  AixLib.Fluid.MixingVolumes.MixingVolume volEas(
    redeclare package Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    V=2.5*5*5,
    T_start=273.15 + 25,
    nPorts=5,
    m_flow_nominal=0.001)
    annotation (Placement(transformation(extent={{-32,-26},{-12,-6}})));
  AixLib.Airflow.Multizone.Orifice oriOutBot(
    redeclare package Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1)
    annotation (Placement(transformation(extent={{38,-86},{58,-66}})));
  AixLib.Airflow.Multizone.MediumColumn colOutTop(
    redeclare package Medium = Medium,
    h=1.5,
    densitySelection=AixLib.Airflow.Multizone.Types.densitySelection.fromBottom)
    annotation (Placement(transformation(extent={{91,-30},{111,-10}})));
  AixLib.Airflow.Multizone.Orifice oriOutTop(
    redeclare package Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1)
    annotation (Placement(transformation(extent={{39,-10},{59,10}})));
  AixLib.Airflow.Multizone.MediumColumn colEasInTop(
    redeclare package Medium = Medium,
    h=1.5,
    densitySelection=AixLib.Airflow.Multizone.Types.densitySelection.fromBottom)
    annotation (Placement(transformation(extent={{11,-30},{31,-10}})));
  AixLib.Fluid.MixingVolumes.MixingVolume volOut(
    redeclare package Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    V=1E12,
    T_start=273.15 + 15,
    nPorts=2,
    m_flow_nominal=0.001)
    annotation (Placement(transformation(extent={{129,-30},{149,-10}})));
  AixLib.Airflow.Multizone.MediumColumn colEasInBot(
    redeclare package Medium = Medium,
    h=1.5,
    densitySelection=AixLib.Airflow.Multizone.Types.densitySelection.fromTop)
    annotation (Placement(transformation(extent={{10,-70},{30,-50}})));
  AixLib.Airflow.Multizone.MediumColumn colOutBot(
    redeclare package Medium = Medium,
    h=1.5,
    densitySelection=AixLib.Airflow.Multizone.Types.densitySelection.fromTop)
    annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
  AixLib.Airflow.Multizone.MediumColumn colWesBot(
    redeclare package Medium = Medium,
    h=1.5,
    densitySelection=AixLib.Airflow.Multizone.Types.densitySelection.fromBottom)
    annotation (Placement(transformation(extent={{-130,11},{-110,31}})));
  AixLib.Airflow.Multizone.Orifice oriWesTop(
    redeclare package Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1) annotation (Placement(transformation(
        origin={-120,47},
        extent={{-10,-10},{10,10}},
        rotation=270)));
  AixLib.Airflow.Multizone.MediumColumn colWesTop(
    redeclare package Medium = Medium,
    h=1.5,
    densitySelection=AixLib.Airflow.Multizone.Types.densitySelection.fromTop)
    annotation (Placement(transformation(extent={{-130,79},{-110,99}})));
  AixLib.Airflow.Multizone.DoorDiscretizedOperable dooOpeClo(
    redeclare package Medium = Medium,
    LClo=20*1E-4,
    wOpe=1,
    hOpe=2.2,
    hA=3/2,
    hB=3/2,
    CDOpe=0.78,
    CDClo=0.78,
    nCom=10,
    vZer=0.01,
    dp_turbulent=0.1) "Discretized door"
    annotation (Placement(transformation(extent={{-61,-55},{-41,-35}})));
  Modelica.Blocks.Sources.Constant ope(k=1) annotation (Placement(
        transformation(extent={{-102,-23},{-82,-3}})));
  AixLib.Airflow.Multizone.MediumColumn col1EasBot(
    redeclare package Medium = Medium,
    h=1.5,
    densitySelection=AixLib.Airflow.Multizone.Types.densitySelection.fromBottom)
    annotation (Placement(transformation(extent={{-20,11},{0,31}})));
  AixLib.Airflow.Multizone.Orifice oriEasTop(
    redeclare package Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1) annotation (Placement(transformation(
        origin={-10,49},
        extent={{-10,-10},{10,10}},
        rotation=90)));
  AixLib.Airflow.Multizone.MediumColumn colEasTop(
    redeclare package Medium = Medium,
    h=1.5,
    densitySelection=AixLib.Airflow.Multizone.Types.densitySelection.fromTop)
    annotation (Placement(transformation(extent={{-20,79},{0,99}})));
  AixLib.Fluid.MixingVolumes.MixingVolume volTop(
    redeclare package Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=273.15 + 20,
    m_flow_nominal=0.001,
    V=2.5*10*10,
    nPorts=2)
    annotation (Placement(transformation(extent={{-70,120},{-50,140}})));
  AixLib.Fluid.MixingVolumes.MixingVolume volWes(
    redeclare package Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    V=2.5*5*5,
    T_start=273.15 + 22,
    nPorts=3,
    m_flow_nominal=0.001)
    annotation (Placement(transformation(extent={{-164,-27},{-144,-7}})));
equation
  connect(dooOpeClo.port_b2, volWes.ports[1]) annotation (Line(
      points={{-61,-51},{-104,-51},{-104,-50},{-156.667,-50},{-156.667,-27}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(dooOpeClo.port_a1, volWes.ports[2]) annotation (Line(
      points={{-61,-39},{-108,-39},{-108,-40},{-154,-40},{-154,-27}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(dooOpeClo.port_b1, volEas.ports[1]) annotation (Line(
      points={{-41,-39},{-25.2,-39},{-25.2,-26}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(dooOpeClo.port_a2, volEas.ports[2]) annotation (Line(
      points={{-41,-51},{-23.6,-51},{-23.6,-26}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(colWesTop.port_b, oriWesTop.port_a) annotation (Line(
      points={{-120,79},{-120,57}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(oriWesTop.port_b, colWesBot.port_a) annotation (Line(
      points={{-120,37},{-120,31}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(colWesBot.port_b, volWes.ports[3]) annotation (Line(
      points={{-120,11},{-120,-34},{-151.333,-34},{-151.333,-27}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(colEasTop.port_b, oriEasTop.port_b) annotation (Line(
      points={{-10,79},{-10,59}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(oriEasTop.port_a, col1EasBot.port_a) annotation (Line(
      points={{-10,39},{-10,31}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(colEasInBot.port_a, volEas.ports[3]) annotation (Line(
      points={{20,-50},{-22,-50},{-22,-26}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(colEasInTop.port_b, volEas.ports[4]) annotation (Line(
      points={{21,-30},{21,-38},{-20.4,-38},{-20.4,-26}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(col1EasBot.port_b, volEas.ports[5]) annotation (Line(
      points={{-10,11},{-10,-34},{-18.8,-34},{-18.8,-26}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(colOutTop.port_b, volOut.ports[1]) annotation (Line(
      points={{101,-30},{100,-30},{100,-36},{137,-36},{137,-30}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(volOut.ports[2], colOutBot.port_a) annotation (Line(
      points={{141,-30},{141,-40},{100,-40},{100,-50}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(colOutBot.port_b, oriOutBot.port_b) annotation (Line(
      points={{100,-70},{100,-78},{58,-78},{58,-76}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(oriOutBot.port_a, colEasInBot.port_b) annotation (Line(
      points={{38,-76},{38,-74},{20,-74},{20,-70}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(colEasInTop.port_a, oriOutTop.port_a) annotation (Line(
      points={{21,-10},{20,-10},{20,6.10623e-16},{39,6.10623e-16}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(oriOutTop.port_b, colOutTop.port_a) annotation (Line(
      points={{59,6.10623e-16},{101,6.10623e-16},{101,-10}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(ope.y, dooOpeClo.y) annotation (Line(
      points={{-81,-13},{-72,-13},{-72,-45},{-62,-45}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(colWesTop.port_a, volTop.ports[1]) annotation (Line(
      points={{-120,99},{-120,110},{-62,110},{-62,120}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(colEasTop.port_a, volTop.ports[2]) annotation (Line(
      points={{-10,99},{-10,110},{-58,110},{-58,120}},
      color={0,127,255},
      smooth=Smooth.None));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-200,-100},{160,
            200}}), graphics={Rectangle(
          extent={{-52,48},{48,-96}},
          lineColor={135,135,135},
          lineThickness=1), Rectangle(
          extent={{-176,48},{-52,-96}},
          lineColor={135,135,135},
          lineThickness=1), Rectangle(
          extent={{-176,160},{48,48}},
          lineColor={135,135,135},
          lineThickness=1)}),
experiment(StopTime=3600),
    __Dymola_Commands(file="modelica://AixLib/Resources/Scripts/Dymola/Airflow/Multizone/Examples/ReverseBuoyancy3Zones.mos"
        "Simulate and plot"),
    Documentation(revisions="<html>
<ul>
<li>
December 22, 2014 by Michael Wetter:<br/>
Removed <code>Modelica.Fluid.System</code>
to address issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/311\">#311</a>.
</li>
<li>
November 10, 2011, by Michael Wetter:<br/>
Added documentation.
</li>
</ul>
</html>", info="<html>
<p>
This model is similar than
<a href=\"modelica://AixLib.Airflow.Multizone.Validation.ThreeRoomsContam\">
AixLib.Airflow.Multizone.Validation.ThreeRoomsContam</a>.
However, the initial temperatures are such that at the start of the
simulation, the flow direction between the three rooms reverses direction.
</p>
<p>
At the start of the simulation,
the outdoor temperature is <i>15</i>&deg;C,
and the temperatures of the volumes are
<i>20</i>&deg;C at the top,
<i>22</i>&deg;C at the bottom west and
<i>25</i>&deg;C at the bottom east.
Thus, initially there is a net flow circulation in the counter-clock
direction.
Because the volume on the east exchanges air with the outside,
it cools down fast. Once it cooled down sufficiently,
the flow direction between the three rooms reverses
because the air in the bottom east is heaviest.
</p>
</html>"));
end ReverseBuoyancy3Zones;
