within AixLib.Airflow.Multizone.Validation;
model OpenDoorBuoyancyPressureDynamic
  "Model with open door and buoyancy and pressure driven flow"
  extends Modelica.Icons.Example;

  extends AixLib.Icons.ibpsa;

  package Medium = AixLib.Media.Air "Medium model";

  AixLib.Airflow.Multizone.DoorOpen doo(redeclare package Medium = Medium)
    "Door" annotation (Placement(transformation(extent={{-10,-10},{10,10}})));

  AixLib.Fluid.Sources.Boundary_pT bou(
    redeclare package Medium = Medium,
    nPorts=1) "Pressure boundary"
    annotation (Placement(transformation(extent={{-50,-46},{-30,-26}})));

  Fluid.MixingVolumes.MixingVolume bouA(
    redeclare package Medium = Medium,
    T_start=292.15,
    V=2.5*5*5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=0.01,
    nPorts=3) "Boundary condition at side a" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-40,0})));

  AixLib.Fluid.MixingVolumes.MixingVolume bouB(
    redeclare package Medium = Medium,
    T_start=294.15,
    p_start=101320,
    V=2.5*5*5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=0.01,
    nPorts=2) "Boundary condition at side b"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=270,
        origin={40,0})));
  DoorDiscretizedOpen dooDis(redeclare package Medium = Medium) "Door"
    annotation (Placement(transformation(extent={{-10,66},{10,86}})));
  Fluid.Sources.Boundary_pT bouDis(redeclare package Medium = Medium, nPorts=1)
    "Pressure boundary"
    annotation (Placement(transformation(extent={{-50,30},{-30,50}})));
  Fluid.MixingVolumes.MixingVolume bouADis(
    redeclare package Medium = Medium,
    T_start=292.15,
    V=2.5*5*5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=0.01,
    nPorts=3) "Boundary condition at side a" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-40,76})));
  Fluid.MixingVolumes.MixingVolume bouBDis(
    redeclare package Medium = Medium,
    T_start=294.15,
    p_start=101320,
    V=2.5*5*5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=0.01,
    nPorts=2) "Boundary condition at side b" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=270,
        origin={40,76})));
equation
  connect(doo.port_b1, bouB.ports[1])
    annotation (Line(points={{10,6},{20,6},{20,2},{30,2}}, color={0,127,255}));
  connect(doo.port_a2, bouB.ports[2]) annotation (Line(points={{10,-6},{20,-6},
          {20,-2},{30,-2}},color={0,127,255}));
  connect(doo.port_a1, bouA.ports[1]) annotation (Line(points={{-10,6},{-20,6},{
          -20,-2.66667},{-30,-2.66667}},
                            color={0,127,255}));
  connect(doo.port_b2, bouA.ports[2]) annotation (Line(points={{-10,-6},{-20,-6},
          {-20,-4.44089e-16},{-30,-4.44089e-16}}, color={0,127,255}));
  connect(bou.ports[1], bouA.ports[3])
    annotation (Line(points={{-30,-36},{-30,2.66667}}, color={0,127,255}));


  connect(dooDis.port_b1, bouBDis.ports[1]) annotation (Line(points={{10,82},{
          20,82},{20,78},{30,78}}, color={0,127,255}));
  connect(dooDis.port_a2, bouBDis.ports[2]) annotation (Line(points={{10,70},{
          20,70},{20,74},{30,74}}, color={0,127,255}));
  connect(dooDis.port_a1, bouADis.ports[1]) annotation (Line(points={{-10,82},{
          -20,82},{-20,73.3333},{-30,73.3333}}, color={0,127,255}));
  connect(dooDis.port_b2, bouADis.ports[2]) annotation (Line(points={{-10,70},{
          -20,70},{-20,76},{-30,76}}, color={0,127,255}));
  connect(bouDis.ports[1], bouADis.ports[3])
    annotation (Line(points={{-30,40},{-30,78.6667}}, color={0,127,255}));
  annotation (
    __Dymola_Commands(file="modelica://AixLib/Resources/Scripts/Dymola/Airflow/Multizone/Validation/OpenDoorBuoyancyPressureDynamic.mos"
        "Simulate and plot"),
    experiment(
      StopTime=14400,
      Tolerance=1e-08),
    Documentation(info="<html>
<p>
This model validates the door model for the situation where there is air flow due to buoyancy and static pressure difference.
Initially the volumes are at a different temperatures and pressure, leading to an airflow that eventually decays to zero.
</p>
</html>", revisions="<html>
<ul>
<li>
October 9, 2020 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end OpenDoorBuoyancyPressureDynamic;
