within AixLib.BoundaryConditions.SolarGeometry;
package BaseClasses "Package with base classes for AixLib.BoundaryConditions.SolarGeometry"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html><p>
  This package contains base classes that are used to construct the
  models in <a href=
  \"modelica://AixLib.BoundaryConditions.SolarGeometry\">AixLib.BoundaryConditions.SolarGeometry</a>.
</p>
</html>"));
end BaseClasses;
