within AixLib.BoundaryConditions.SolarGeometry.BaseClasses;
 function solarAzimuthNoEvent "Determines solar azimuth with no event"
   input Real solAziTem(quantity="Angle",unit="rad",displayUnit="deg") "Temporary solar azimuth";
   input Real solTim(quantity="Time", unit="s") "Solar time";
   input Real day(quantity="Time", unit="s") "Number of seconds in day";
   output Real solAzi(quantity="Angle",unit="rad",displayUnit="deg") "Solar azimuth";
 algorithm
   if noEvent(solTim - integer(solTim/day)*day<43200) then
     solAzi := -solAziTem;
   else
     solAzi := solAziTem;
   end if;
 
   annotation (
     Documentation(info="<html>
 <p>
 This function is used within
 <a href=\"modelica://AixLib.BoundaryConditions.SolarGeometry.BaseClasses.SolarAzimuth\">
 AixLib.BoundaryConditions.SolarGeometry.BaseClasses.SolarAzimuth</a> 
 to calculate solar azimuth with no events.
 </p>
 </html>", revisions="<html>
 <ul>
 <li>
 June 9, 2020 by David Blum:<br/>
 Initial implementation.
 This is for issue
 <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1373\">#1373</a>. 
 </li>
 </ul>
 </html>"),  
   __Dymola_LockedEditing="Model from IBPSA");
 end solarAzimuthNoEvent;
