within AixLib.BoundaryConditions.Validation;
package BESTEST
  "Boundary conditions validation according to BESTEST specifications"
  extends Modelica.Icons.ExamplesPackage;
  annotation (
    Documentation(
      info="<html>
<p>This package contains the validation models used to read extract the weather data required by the BESTEST cases.
</p>
<p>
More details in the
<a href=\"modelica://AixLib.BoundaryConditions.Validation.UsersGuide\">AixLib.BoundaryConditions.Validation.UsersGuide</a> </p>
</html>"));
end BESTEST;
