within AixLib.Controls.HVACAgentBasedControl.CostFunctions;
package Exergy  
  extends Modelica.Icons.VariantsPackage;


annotation (Documentation(info="<html><p>
  <span style=\"font-family: MS Shell Dlg 2;\">This package contains
  exergy cost functions.</span>
</p>
</html>"));
end Exergy;
