within AixLib.Controls.HVACAgentBasedControl.UsersGuide;
class Requirements "Requirements"
  extends Modelica.Icons.Information;
  annotation (Documentation(info="<html>
<p>In order to use the components provided in this library, the following additional (free) libraries are needed: </p>
<ul>
<li>Modelica_DeviceDrivers library in release version &quot;1.4.4&quot; (https://github.com/modelica/Modelica_DeviceDrivers)</li>
</ul>
<p>Correct functioning of the HVACAgentBasedControl library for different or older versions of the above named libraries cannot be ensured, although the authors endeavor to support new releases. </p>
</html>", revisions="<html>
<ul>
<li>November 2016, by Felix B&uuml;nning: Developed and implemented</li>
<li><i><span style=\"font-family: Arial,sans-serif;\">December 2016&nbsp;</i></span><span style=\"font-family: MS Shell Dlg 2;\"> by Roozbeh Sangi:<br/>revised</span></li>
</ul>
</html>"));
end Requirements;
