within AixLib.Controls.HeatPump;
package SafetyControls




annotation (Documentation(revisions="<html><ul>
  <li>
    <i>November 26, 2018&#160;</i> by Fabian Wüllhorst:<br/>
    First implementation (see issue <a href=
    \"https://github.com/RWTH-EBC/AixLib/issues/577\">#577</a>)
  </li>
</ul>
</html>", info="<html>
<p>
  Package with models for simulation of heat pump relevant safety
  control strategies.
</p>
</html>"));
end SafetyControls;
