within AixLib.DataBase.CHP;
package CHPDataSimple


















end CHPDataSimple;
