within AixLib.DataBase.CHP;
package ModularCHPEngineData

end ModularCHPEngineData;
