within AixLib.DataBase.HeatPump.EN14511;
record Erba_BLN_006TC1 "Erba_BLN_006TC1"
  extends AixLib.DataBase.HeatPump.HeatPumpBaseDataDefinition(
    tableP_ele=[
  -25, -20, -15, -10,  -5,   0,    5,    10,   15,   20,   25;
   25, 1420, 1510, 1600, 1690, 1840, 1890, 1790, 1710, 1600, 1500, 1390;
   35, 1700, 1790, 1900, 2000, 2200, 2260, 2150, 1990, 1920, 1770, 1650;
   45, 2050, 2140, 2260, 2400, 2620, 2700, 2560, 2410, 2290, 2130, 1970;
   55, 2330, 2470, 2630, 2790, 2990, 3100, 2950, 2840, 2640, 2470, 2290;
   60, 2440, 2600, 2730, 2900, 3100, 3240, 3040, 2940, 2760, 2570, 2380;
   65, 2540, 2680, 2820, 3010, 3270, 3330, 3210, 3000, 2820, 2660, 2470;
   70,   NaN,   NaN, 2990, 3120, 3390, 3500, 3310, 3120, 2950, 2770, 2560;
   75,   NaN,   NaN, 3090, 3180, 3450, 3620, 3410, 3200, 2990, 2850, 2640],

    tableQdot_con=[
  -25, -20, -15, -10,  -5,   0,    5,    10,    15,    20,    25;
   25, 4018.19, 4603.88, 5339.41, 6102.17, 7532.36, 8240.65, 8976.17, 10174.81, 10706.02, 10951.20, 11264.47;
   35, 3870.00, 4370.00, 5030.00, 5800.00, 7150.00, 7820.00, 8510.00, 9630.00, 10170.00, 10379.12, 10665.16;
   45, 3644.38, 4154.39, 4794.57, 5516.48, 6760.00, 7409.78, 8063.58, 9085.14, 9643.59, 9834.29, 10106.70;
   55, 3419.51, 3909.22, 4522.16, 5203.20, 6401.83, 6987.53, 7614.09, 8635.65, 9085.14, 9262.21, 9521.01;
   60, 3230.11, 3712.71, 4263.36, 4930.78, 6034.07, 6619.77, 7219.08, 8186.16, 8622.03, 8785.48, 9030.66;
   65, 3088.04, 3511.48, 4018.19, 4658.37, 5720.79, 6265.62, 6878.56, 7750.30, 8158.92, 8322.37, 8540.31;
   70,     NaN,     NaN, 3881.98, 4413.19, 5421.13, 5925.10, 6442.70, 7314.43, 7695.81, 7845.64, 8063.58;
   75,     NaN,     NaN, 3593.69, 4059.05, 5053.37, 5557.34, 6034.07, 6892.18, 7232.70, 7355.29, 7573.23],

    mFlow_conNom=1000/3600, // Datenblatt-Angabe 1 m³/h
    mFlow_evaNom=1,
    tableUppBou=[-25, 65; 25, 75]);

  annotation(preferedView="text", DymolaStoredErrors,
    Icon,
    Documentation(revisions="<html><ul>
  <li>
    <i>Oct 14, 2016&#160;</i> by Philipp Mehrfeld:<br/>
    Transferred to AixLib.
  </li>
</ul>
</html>", info="<html>
<p>
  According to manufacturer's data which was inter- and extrapolated
  linearly; EN14511
</p>
</html>"));
end Erba_BLN_006TC1;
