within AixLib.DataBase.Pipes.Insulation;
record Iso100pc "100% Insulation (thickness insulation = 1 x d_o)"
  extends InsulationBaseDataDefinition(
    factor=1,
    d=30,
    lambda=0.04,
    c=1400);
  // Constant chemical Values assumed

  annotation (Documentation(info="<html>
<h4><span style=\"color: #008000\">Overview</span></h4>
<p>100 &percnt;; insulation. Calculated according to: <i>thickness insulation = 1 x d_o</i></p>
<h4><span style=\"color: #008000\">References</span></h4>
<p>Record is used with <a href=\"HVAC.Components.Pipes.DynamicPipeEBC1\">HVAC.Components.Pipes.DynamicPipeEBC1</a></p>
</html>",
      revisions="<html>
<ul>
<li><i>April 25, 2017 </i>by Tobias Blacha:<br/>
Moved into AixLib</li>
<li><i>July 9, 2013&nbsp;</i> by Ole Odendahl:<br/>Added documentation and formatted appropriately</li>
</ul>
</html>"));
end Iso100pc;
