within AixLib.DataBase.Profiles;
record SetTemperatures_Ventilation2perDay
  "Set temperature for ventilation two times a day"
  extends Profile_BaseDataDefinition(Profile = [0, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 3600, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 7200, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 10800, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 14400, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 18000, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 21600, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 25200, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 26940, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 27000, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 28740, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 28800, 295.15, 295.15, 293.15, 297.15, 291.15, 291.15, 295.15; 29100, 295.15, 295.15, 280.15, 297.15, 291.15, 291.15, 295.15; 30540, 295.15, 295.15, 280.15, 297.15, 291.15, 291.15, 295.15; 30600, 293.15, 295.15, 287.15, 297.15, 291.15, 291.15, 295.15; 30900, 280.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 32340, 280.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 32400, 287.15, 293.15, 295.15, 297.15, 291.15, 291.15, 295.15; 32700, 295.15, 280.15, 295.15, 297.15, 291.15, 291.15, 295.15; 34140, 295.15, 280.15, 295.15, 297.15, 291.15, 291.15, 295.15; 34200, 295.15, 287.15, 295.15, 295.15, 289.15, 291.15, 295.15; 34500, 295.15, 295.15, 295.15, 280.15, 280.15, 291.15, 295.15; 35940, 295.15, 295.15, 295.15, 280.15, 280.15, 291.15, 295.15; 36000, 295.15, 295.15, 295.15, 290.15, 286.15, 291.15, 293.15; 36300, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 280.15; 37740, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 280.15; 37800, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 287.15; 39540, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 39600, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 64740, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 64800, 295.15, 295.15, 293.15, 297.15, 291.15, 291.15, 295.15; 65100, 295.15, 295.15, 280.15, 297.15, 291.15, 291.15, 295.15; 66540, 295.15, 295.15, 280.15, 297.15, 291.15, 291.15, 295.15; 66600, 293.15, 295.15, 287.15, 297.15, 291.15, 291.15, 295.15; 66900, 280.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 68340, 280.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 68400, 287.15, 293.15, 295.15, 297.15, 291.15, 291.15, 295.15; 68700, 295.15, 280.15, 295.15, 297.15, 291.15, 291.15, 295.15; 70140, 295.15, 280.15, 295.15, 297.15, 291.15, 291.15, 295.15; 70200, 295.15, 287.15, 295.15, 295.15, 289.15, 291.15, 295.15; 70500, 295.15, 295.15, 295.15, 280.15, 280.15, 291.15, 295.15; 71940, 295.15, 295.15, 295.15, 280.15, 280.15, 291.15, 295.15; 72000, 295.15, 295.15, 295.15, 290.15, 286.15, 291.15, 293.15; 72300, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 280.15; 73740, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 280.15; 73800, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 287.15; 75540, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 82800, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15; 86400, 295.15, 295.15, 295.15, 297.15, 291.15, 291.15, 295.15]);
  annotation(Documentation(info = "<html>
 <h4><span style=\"color:#008000\">Overview</span></h4>
 <p>Mean value per day: 0.5 1/h.</p>
 <p>Two ventilation intervales, each 30 Min with an air exchange rate of 12 1/h.</p>
 <p>Model can be used for OFD and MFD. On each floor there is a delay in ventilation between rooms of 30 Min. </p>
 <p>One day is represented. Make sure you set the startTime - parameter when using in a table as the beginning of the day, regardless of the fact that the simulation starts at that moment.</p>
 <h4><span style=\"color:#008000\">Concept</span></h4>
 <h4>Table for Natural Ventilation:</h4>
 <p>Column 1: Time</p>
 <p>Column 2: Ventilation rate for OFD-Livingroom / OFD-Bedroom / MFD-Bedroom</p>
 <p>Column 3: Ventilation rate for OFD-Hobby / OFD Children1 / MFD-Children</p>
 <p>Column 4: Ventilation rate for OFD-Kitchen / OFH-Children2 / MFD-Kitchen </p>
 <p>Column 5: Ventilation rate for OFH-Bathroom / OFH-WC / MFD- Bathroom</p>
 <p>Column 6: Ventilation rate for MFD-Livingroom</p>
 <h4><span style=\"color:#008000\">References</span></h4>
 <p>Record is used in model <a href=\"Modelica.Blocks.Sources.CombiTimeTable\">Modelica.Blocks.Sources.CombiTimeTable</a></p>
 </html>", revisions = "<html>
 <ul>
 <li><i>August 30, 2013&nbsp;</i> by Ole Odendahl:<br/>Formatted documentation appropriately</li>
 <li><i>July 3, 2012&nbsp;</i> by Ana Constantin:<br/>Implemented.</li>
 </ul>
 </html>"));
end SetTemperatures_Ventilation2perDay;
