record Stratos_Maxo_25_0.5_12 "Wilo Stratos Maxo 25 0.5-12"
  extends PumpBaseRecord(
    pumpManufacturerString = "Wilo",
    pumpModelString = "Stratos Maxo 25 0.5-12",
    maxMinHeight=[
           0.00, 12.30,  0.367;
           0.40, 12.37,  0.335;
           0.80, 12.44,  0.302;
           1.20, 12.39,  0.287;
           1.60, 12.23,  0.288;
           1.99, 12.06,  0.290;
           2.39, 11.83,  0.000;
           2.79, 11.60,  0.000;
           3.19, 11.34,  0.000;
           3.59, 11.06,  0.000;
           3.99, 10.77,  0.000;
           4.39, 10.46,  0.000;
           4.79, 10.14,  0.000;
           5.19,  9.80,  0.000;
           5.59,  9.44,  0.000;
           5.98,  9.07,  0.000;
           6.38,  8.75,  0.000;
           6.78,  8.44,  0.000;
           7.18,  8.11,  0.000;
           7.58,  7.78,  0.000;
           7.98,  7.45,  0.000;
           8.38,  7.10,  0.000;
           8.78,  6.75,  0.000;
           9.18,  6.40,  0.000;
           9.58,  6.05,  0.000;
           9.97,  5.70,  0.000;
          10.37,  5.32,  0.000;
          10.77,  4.94,  0.000;
          11.17,  4.49,  0.000;
          11.57,  3.90,  0.000]
      "maximum and minimum boundaries of pump (Q,Hmax,Hmin)",
    maxMinSpeedCurves = [
           0.00, 4333,  739;
           0.40, 4334,  740;
           0.80, 4335,  741;
           1.20, 4319,  753;
           1.60, 4285,  778;
           1.99, 4252,  802;
           2.39, 4206,  802;
           2.79, 4161,  802;
           3.19, 4127,  802;
           3.59, 4105,  802;
           3.99, 4083,  802;
           4.39, 4027,  802;
           4.79, 3970,  802;
           5.19, 3913,  802;
           5.59, 3856,  802;
           5.98, 3799,  802;
           6.38, 3765,  802;
           6.78, 3731,  802;
           7.18, 3702,  802;
           7.58, 3680,  802;
           7.98, 3658,  802;
           8.38, 3636,  802;
           8.78, 3614,  802;
           9.18, 3592,  802;
           9.58, 3569,  802;
           9.97, 3547,  802;
          10.37, 3482,  802;
          10.77, 3413,  802;
          11.17, 3385,  802;
          11.57, 3350,  802]
      "maximum and minimum boundaries of pump speed (Q,nMax,nMin)",
    nMin=750,
    nMax=4350,
    cHQN=[
           0.00000e+00,  0.00000e+00,  6.49158e-07;
           0.00000e+00,  4.67629e-05,  0.00000e+00;
          -3.89653e-02,  0.00000e+00,  0.00000e+00]
       "coefficients for H = f(Q,N)",
    cPQN=[
           2.74449e+01, -5.52984e-02,  3.86280e-05, -8.13024e-09,  8.20302e-13;
           0.00000e+00,  0.00000e+00,  1.71561e-06,  0.00000e+00,  0.00000e+00;
           0.00000e+00,  2.01756e-04,  0.00000e+00,  0.00000e+00,  0.00000e+00;
          -7.13679e-02,  0.00000e+00,  0.00000e+00,  0.00000e+00,  0.00000e+00]
       "coefficients for P = f(Q,N)"
/* *********************************************
// reference data table is currently very long.
// We will exclude it from the code for now.
// Uncomment if you want to include the table
// and don't forget the comma at the end of the
// previous entry.
// ---------------------------------------------
    referenceDataQHPN=[
          11.571,  3.902,  277.7,  3350,  4350;
          11.500,  4.051,  278.3,  3405,  4350;
          11.000,  4.719,  282.2,  3374,  4350;
          10.000,  5.679,  293.8,  3546,  4350;
           9.000,  6.555,  291.7,  3601,  4350;
           8.000,  7.431,  279.7,  3657,  4350;
           7.000,  8.265,  271.7,  3712,  4350;
           6.000,  9.058,  263.7,  3797,  4350;
           5.000,  9.976,  253.8,  3940,  4350;
           4.000, 10.768,  239.9,  4082,  4350;
           3.000, 11.477,  222.1,  4138,  4350;
           2.000, 12.059,  204.3,  4251,  4350;
           1.000, 12.475,  176.6,  4336,  4350;
           0.000, 12.304,  143.1,  4333,  4350;
          11.571,  3.902,  277.7,  3350,  4350;
          11.500,  4.051,  278.3,  3405,  3900;
          11.000,  4.719,  282.2,  3374,  3900;
          10.000,  5.679,  293.8,  3546,  3900;
           9.000,  6.555,  291.7,  3601,  3900;
           8.000,  7.431,  279.7,  3657,  3900;
           7.000,  8.265,  271.7,  3712,  3900;
           6.000,  9.058,  263.7,  3797,  3900;
           5.000,  9.682,  244.0,  3940,  3900;
           4.000, 10.140,  222.2,  3937,  3900;
           3.000, 10.346,  194.6,  3964,  3900;
           2.000, 10.300,  165.0,  3961,  3900;
           1.000, 10.045,  133.5,  3959,  3900;
           0.000,  9.874,  109.8,  3957,  3900;
          11.260,  3.696,  261.8,  3262,  3450;
          11.000,  3.987,  267.7,  3320,  3450;
          10.000,  5.028,  265.5,  3320,  3450;
           9.000,  5.861,  265.4,  3350,  3450;
           8.000,  6.611,  255.3,  3408,  3450;
           7.000,  7.113,  237.3,  3437,  3450;
           6.000,  7.490,  217.3,  3466,  3450;
           5.000,  7.700,  193.3,  3466,  3450;
           4.000,  7.828,  171.3,  3495,  3450;
           3.000,  7.915,  145.3,  3466,  3450;
           2.000,  8.001,  123.3,  3437,  3450;
           1.000,  7.922,   95.4,  3437,  3450;
           0.000,  7.718,   75.4,  3466,  3450;
          10.000,  3.375,  199.7,  3024,  3000;
           9.000,  4.042,  193.6,  3022,  3000;
           8.000,  4.583,  185.6,  3019,  3000;
           7.000,  5.124,  169.8,  3046,  3000;
           6.000,  5.455,  157.8,  3043,  3000;
           5.000,  5.745,  142.0,  3012,  3000;
           4.000,  5.951,  124.2,  3010,  3000;
           3.000,  6.073,  110.3,  3007,  3000;
           2.000,  6.154,   92.5,  2976,  3000;
           1.000,  6.024,   76.6,  2973,  3000;
           0.000,  5.812,   52.9,  3000,  3000;
           8.000,  2.782,  122.9,  2585,  2550;
           7.000,  3.281,  116.8,  2582,  2550;
           6.000,  3.613,  106.9,  2551,  2550;
           5.000,  3.944,   98.9,  2577,  2550;
           4.000,  4.234,   85.0,  2575,  2550;
           3.000,  4.230,   75.0,  2572,  2550;
           2.000,  4.436,   61.1,  2570,  2550;
           1.000,  4.391,   51.1,  2539,  2550;
           0.000,  4.220,   37.3,  2507,  2550;
           7.206,  1.593,   72.6,  2097,  2100;
           7.000,  1.636,   70.6,  2097,  2100;
           6.000,  2.054,   68.4,  2097,  2100;
           5.000,  2.431,   60.4,  2097,  2100;
           4.000,  2.642,   52.2,  2097,  2100;
           3.000,  2.853,   44.1,  2126,  2100;
           2.000,  2.939,   34.1,  2126,  2100;
           1.000,  2.943,   31.9,  2097,  2100;
           0.000,  2.905,   19.8,  2097,  2100;
           4.000,  0.506,   12.4,  1271,  1200;
           3.000,  0.796,   10.3,  1239,  1200;
           2.000,  0.876,   18.0,  1295,  1200;
           1.000,  1.040,   15.8,  1263,  1200;
           0.000,  0.953,    7.8,  1203,  1200;
           2.000,  0.290,    6.2,   802,   750;
           1.000,  0.286,    6.0,   741,   750;
           0.000,  0.367,    0.0,   739,   750]
                    "Table with measurement and calculated data for reference.
                    1. Q in m3/h,
                    2. H in m,
                    3. P in W,
                    4. N in rev/min (power limited pump speed),
                    5. N in rev/min (set point for pump speed)"
  ********************************************* */
);
  annotation(preferredView="text", Documentation(revisions="<html>
<ul>
<li>2023-06-25 by Sarah Leidolf:<br>Generated</li>
</ul>
</html>", info="<html>
<h4>Measurement and Regression Data</h4>
<p><img src=\"modelica://Zugabe/Resources/Images/Zugabe_DB/Pump/Stratos_Maxo_25_0.5_12.png\"/></p>
<p>cHQN:</p>
<pre>           0.00000e+00,  0.00000e+00,  6.49158e-07;
           0.00000e+00,  4.67629e-05,  0.00000e+00;
          -3.89653e-02,  0.00000e+00,  0.00000e+00</pre>
<p>cPQN:</p>
<pre>           2.74449e+01, -5.52984e-02,  3.86280e-05, -8.13024e-09,  8.20302e-13;
           0.00000e+00,  0.00000e+00,  1.71561e-06,  0.00000e+00,  0.00000e+00;
           0.00000e+00,  2.01756e-04,  0.00000e+00,  0.00000e+00,  0.00000e+00;
          -7.13679e-02,  0.00000e+00,  0.00000e+00,  0.00000e+00,  0.00000e+00</pre>
<h4>Comparison of Measument and Regression</h4>
<p><img src=\"modelica://Zugabe/Resources/Images/Zugabe_DB/Pump/Stratos_Maxo_25_0.5_12_diff-histogram_HP.png\"/></p>
</html>"));
end Stratos_Maxo_25_0.5_12;