within AixLib.DataBase.ThermalMachines.Chiller;
package EN14511

annotation (Documentation(revisions="<html>
<ul>
<li>
<i>November 26, 2018&nbsp;</i> by Fabian Wüllhorst: <br/>
First implementation (see issue <a href=\"https://github.com/RWTH-EBC/AixLib/issues/577\">#577</a>)
</li>
</ul>
</html>"));
end EN14511;
