within AixLib.DataBase.ThermalMachines;
package Chiller "Collection of Chiller Database Records"
   extends Modelica.Icons.Package;



annotation (Documentation(revisions="<html>
<ul>
<li>
<i>November 26, 2018&nbsp;</i> by Fabian Wüllhorst: <br/>
First implementation (see issue <a href=\"https://github.com/RWTH-EBC/AixLib/issues/577\">#577</a>)
</li>
</ul>
</html>"));
end Chiller;
