within AixLib.DataBase.ThermalMachines.HeatPump;
package EN255

  record AlphaInnotec_SW170I "Alpha Innotec SW 170 I"
    extends AixLib.DataBase.ThermalMachines.HeatPump.HeatPumpBaseDataDefinition(
      tableP_ele=[0,-5.0,0.0,5.0; 35,3700,3600,3600; 50,5100,5100,5100],
      tableQdot_con=[0,-5.0,0.0,5.0; 35,14800,17200,19100; 50,14400,16400,
          18300],
      mFlow_conNom=17200/4180/10,
      mFlow_evaNom=13600/3600/3,
      tableUppBou=[-22,65; 45,65],
      tableLowBou=[-22,0; 45,0]);

    annotation(preferedView="text", DymolaStoredErrors,
      Icon,
      Documentation(info="<html>
<p>According to data from WPZ Buchs, Swiss; EN 255. </p>
</html>",   revisions="<html>
<ul>
 <li><i>Oct 14, 2016&nbsp;</i> by Philipp Mehrfeld:<br/>Transferred to AixLib.</li>
</ul>
</html>"));
  end AlphaInnotec_SW170I;

  record NibeFighter1140_15 "Nibe Fighter 1140-15"
    extends AixLib.DataBase.ThermalMachines.HeatPump.HeatPumpBaseDataDefinition(
      tableP_ele=[0,-5.0,0.0,2,5.0,10; 35,3360,3380,3380,3390,3400; 55,4830,
          4910,4940,4990,5050],
      tableQdot_con=[0,-5.0,0.0,2,5.0,10; 35,13260,15420,16350,17730,19930;
          55,12560,14490,15330,16590,18900],
      mFlow_conNom=15420/4180/10,
      mFlow_evaNom=(15420 - 3380)/3600/3,
      tableUppBou=[-35,65; 50,65],
      tableLowBou=[-35,0; 50,0]);

    annotation(preferedView="text", DymolaStoredErrors,
      Icon,
      Documentation(info="<html>
<p>According to manufacturer&apos;s data; EN 255. </p>
</html>",   revisions="<html>
<ul>
 <li><i>Oct 14, 2016&nbsp;</i> by Philipp Mehrfeld:<br/>Transferred to AixLib.</li>
</ul>
</html>"));
  end NibeFighter1140_15;

  record Vitocal350AWI114 "Vitocal 350 AWI 114"
    extends AixLib.DataBase.ThermalMachines.HeatPump.HeatPumpBaseDataDefinition(
      tableP_ele=[0,-20,-15,-10,-5,0,5,10,15,20,25,30; 35,3295.500,3522.700,
          3750,3977.300,4034.100,4090.900,4204.500,4375,4488.600,4488.600,
          4545.500; 50,4659.100,4886.400,5113.600,5227.300,5511.400,
          5568.200,5738.600,5909.100,6022.700,6250,6477.300; 65,0,6875,
          7159.100,7500,7727.300,7897.700,7954.500,7954.500,8181.800,
          8409.100,8579.500],
      tableQdot_con=[0,-20,-15,-10,-5,0,5,10,15,20,25,30; 35,9204.500,
          11136.40,11477.30,12215.90,13863.60,15056.80,16931.80,19090.90,
          21250,21477.30,21761.40; 50,10795.50,11988.60,12215.90,13068.20,
          14545.50,15681.80,17613.60,20284.10,22500,23181.80,23863.60; 65,0,
          12954.50,13465.90,14431.80,15965.90,17386.40,19204.50,21250,
          22897.70,23863.60,24886.40],
      mFlow_conNom=15400/4180/10,
      mFlow_evaNom=1,
      tableUppBou=[-20,55; -5,65; 35,65],
      tableLowBou=[-20,0; 35,0]);

    annotation(preferedView="text", DymolaStoredErrors,
      Icon,
      Documentation(info="<html>
<p>Data from manufacturer&apos;s data sheet (Viessmann). These exact curves are given in the data sheet for measurement procedure according to EN 255. </p>
</html>",   revisions="<html>
<ul>
 <li><i>Oct 14, 2016&nbsp;</i> by Philipp Mehrfeld:<br/>Transferred to AixLib.</li>
</ul>
</html>"));
  end Vitocal350AWI114;

  record Vitocal350BWH110 "Vitocal 350 BWH 110"
    extends AixLib.DataBase.ThermalMachines.HeatPump.HeatPumpBaseDataDefinition(
      tableP_ele=[0,-5.0,0.0,5.0,10.0,15.0; 35,2478,2522,2609,2696,2783; 45,
          3608,3652,3696,3739,3783; 55,4217,4261,4304,4348,4391; 65,5087,
          5130,5174,5217,5261],
      tableQdot_con=[0,-5.0,0.0,5.0,10.0,15.0; 35,9522,11000,12520,14000,
          15520; 45,11610,12740,13910,15090,16220; 55,11610,12740,13910,
          15090,16220; 65,11610,12740,13910,15090,16220],
      mFlow_conNom=11000/4180/10,
      mFlow_evaNom=8400/3600/3,
      tableUppBou=[-5,55; 25,55],
      tableLowBou=[-5,0; 25,0]);

    annotation(preferedView="text", DymolaStoredErrors,
      Icon,
      Documentation(info="<html>
<p>Data from manufacturer&apos;s data sheet (Viessmann). These exact curves are given in the data sheet for measurement procedure according to EN 255. </p>
</html>",   revisions="<html>
<ul>
 <li><i>Oct 14, 2016&nbsp;</i> by Philipp Mehrfeld:<br/>Transferred to AixLib.</li>
</ul>
</html>"));
  end Vitocal350BWH110;

  record Vitocal350BWH113 "Vitocal 350 BWH 113"
    extends AixLib.DataBase.ThermalMachines.HeatPump.HeatPumpBaseDataDefinition(
      tableP_ele=[0,-5.0,0.0,5.0,10.0,15.0; 35,3750,3750,3750,3750,3833; 45,
          4833,4917,4958,5042,5125; 55,5583,5667,5750,5833,5958; 65,7000,
          7125,7250,7417,7583],
      tableQdot_con=[0,-5.0,0.0,5.0,10.0,15.0; 35,14500,16292,18042,19750,
          21583; 45,15708,17167,18583,20083,21583; 55,15708,17167,18583,
          20083,21583; 65,15708,17167,18583,20083,21583],
      mFlow_conNom=16292/4180/10,
      mFlow_evaNom=12300/3600/3,
      tableUppBou=[-5,55; 25,55],
      tableLowBou=[-5,0; 25,0]);

    annotation(preferedView="text", DymolaStoredErrors,
      Icon,
      Documentation(info="<html>
<p>Data from manufacturer&apos;s data sheet (Viessmann). These exact curves are given in the data sheet for measurement procedure according to EN 255. </p>
</html>",   revisions="<html>
<ul>
 <li><i>Oct 14, 2016&nbsp;</i> by Philipp Mehrfeld:<br/>Transferred to AixLib.</li>
</ul>
</html>"));
  end Vitocal350BWH113;
end EN255;
