within AixLib.DataBase.ThermalMachines;
package HeatPump "Collection of HeatPump Database Records"
   extends Modelica.Icons.Package;





end HeatPump;
