within AixLib.DataBase;
package ThermalMachines "Collection of Thermal Machines Database Records"

end ThermalMachines;
