within AixLib.DataBase.Walls.EnEV2002.OW;
record OW_EnEV2002_M_MFD
  "outer wall after EnEV 2002, for building of type M (mittel), for MFD"
  extends WallBaseDataDefinition(n(min=1) = 4 "Number of wall layers",
    d={0.05,0.04,0.3,0.015} "Thickness of wall layers",
    rho={1800,120,500,1200} "Density of wall layers",
    lambda={1,0.04,0.16,0.51} "Thermal conductivity of wall layers",
    c={1000,1030,1000,1000} "Specific heat capacity of wall layers",
    eps=0.95 "Emissivity of inner wall surface");
  annotation(Documentation(revisions = "<html>
 <ul>
 <li><i>September 5, 2013&nbsp;</i> by Ole Odendahl:<br/>Added documentation and formatted appropriately</li>
 <li><i>Juni 1, 2011</i> by Ana Constantin:<br/>implemented</li>
 </ul>
 </html>", info = "<html>
 <h4><span style=\"color:#008000\">Overview</span></h4>
 <p>Wall definition according to EnEV 2002. For detailed wall type see above. </p>
 <h4><span style=\"color:#008000\">Level of Development</span></h4>
 <p><img src=\"modelica://AixLib/Images/stars5.png\" alt=\"stars: 5 out of 5\"/></p>
 <h4><span style=\"color:#008000\">Concept</span></h4>
 <p><b><font style=\"color: #ff0000; \">Attention:</font></b> The first element in each vector represents the layer connected to <code>port_a</code>(outside), the last element represents the layer connected to <code>port_b</code>(surface facing the room). </p>
 <h4><span style=\"color:#008000\">References</span></h4>
 <p>Record is used in model <a href=\"Building.Components.Walls.BaseClasses.ConvNLayerClearanceStar\">Building.Components.Walls.BaseClasses.ConvNLayerClearanceStar</a></p>
 <p>Norm: </p>
 <ul>
 <li>Energieeinsparverordnung 2002. 2002</li>
 </ul>
 </html>"));
end OW_EnEV2002_M_MFD;
