within AixLib.DataBase.Walls.WSchV1984.Floor;

record FLattic_WSchV1984_SML_upHalf

  "Attic floor after WSchV1984, for building of type S (schwer), M (mittel) and L (leicht), upper half"

  extends WallBaseDataDefinition(

      n(min=1) = 2 "Number of wall layers",

      d={0.08,0.02} "Thickness of wall layers",

      rho={156,900} "Density of wall layers",

      lambda={0.09,0.18} "Thermal conductivity of wall layers",

      c={1366,1700} "Specific heat capacity of wall layers",

      eps=0.95 "Emissivity of inner wall surface");

  annotation(Documentation(revisions = "<html>
<ul>
  <li>
    <i>September 5, 2013&#160;</i> by Ole Odendahl:<br/>
    Added documentation and formatted appropriately
  </li>
  <li>
    <i>Juni 1, 2011</i> by Ana Constantin:<br/>
    implemented
  </li>
</ul></html>",revisions="<html>
<p>
  <b><span style=\"color:">Overview</span></b>
</p>
<p>
  Wall definition according to WSchV 1984. For detailed wall type see above.
</p>
<p>
  <img src=\"modelica://AixLib/Resources/Images/Stars/stars5.png\" alt=\"stars:" out="" of="">
</p>
<p>
  <b><span style=\"color:">Concept</span></b>
</p>
<p>
  <b><span style=\"color:">Attention:</span></b> The first element in each vector represents the layer connected to <code>port_a</code>(outside), the last element represents the layer connected to <code>port_b</code>(surface facing the room).
</p>
<p>
  <b><span style=\"color:">References</span></b>
</p>
<p>
  Record is used in model <a href=\"Building.Components.Walls.BaseClasses.ConvNLayerClearanceStar\">Building.Components.Walls.BaseClasses.ConvNLayerClearanceStar</a>
</p>
<p>
  Norm:
</p>
<ul>
  <li>Waermeschutzverordnung 1984. 1984
  </li>
</ul></html>",revisions="<html>

</html>"));

end FLattic_WSchV1984_SML_upHalf;

