within AixLib.DataBase.Walls.WSchV1995.Ceiling;
record CEcellar_WSchV1995_SML_loHalf
  "Ceiling cellar after WSchV1995, for building of type S (schwer), M (mittel) and L (leicht), lower half"
  extends WallBaseDataDefinition(n(min = 1) = 3 "Number of wall layers", d = {0.02, 0.16, 0.02}
      "Thickness of wall layers",                                                                                           rho = {120, 2300, 120}
      "Density of wall layers",                                                                                                    lambda = {0.04, 2.3, 0.035}
      "Thermal conductivity of wall layers",                                                                                                    c = {1030, 1000, 1030}
      "Specific heat capacity of wall layers",                                                                                                    eps = 0.95
      "Emissivity of inner wall surface");
  annotation(Documentation(revisions = "<html>
 <ul>
 <li><i>September 5, 2013&nbsp;</i> by Ole Odendahl:<br/>Added documentation and formatted appropriately</li>
 <li><i>August 15, 2011</i> by Ana Constantin:<br/>implemented</li>
 </ul>
 </html>", info = "<html>
 <h4><span style=\"color:#008000\">Overview</span></h4>
 <p>Wall definition according to WSchV 1995. For detailed wall type see above. </p>
 <h4><span style=\"color:#008000\">Level of Development</span></h4>
 <p><img src=\"modelica://AixLib/Resources/Images/Stars/stars5.png\" alt=\"stars: 5 out of 5\"/></p>
 <h4><span style=\"color:#008000\">Concept</span></h4>
 <p><b><font style=\"color: #ff0000; \">Attention:</font></b> The first element in each vector represents the layer connected to <code>port_a</code>(outside), the last element represents the layer connected to <code>port_b</code>(surface facing the room). </p>
 <h4><span style=\"color:#008000\">References</span></h4>
 <p>Record is used in model <a href=\"Building.Components.Walls.BaseClasses.ConvNLayerClearanceStar\">Building.Components.Walls.BaseClasses.ConvNLayerClearanceStar</a></p>
 <p>Norm: </p>
 <ul>
 <li>W&auml;rmeschutzverordnung 1995. 1995</li>
 </ul>
 </html>"));
end CEcellar_WSchV1995_SML_loHalf;
