within AixLib.Electrical.Icons;
 partial class GeneralizedSensor
   "Icon representing a generalized sensor that measures voltage, current and power"
   annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
             {100,100}}), graphics={
         Rectangle(
           extent={{-70,28},{70,-30}},
           lineColor={0,0,0},
           fillColor={255,255,255},
           fillPattern=FillPattern.Solid),
         Ellipse(
           extent={{-60,60},{60,-60}},
           lineColor={0,0,0},
           fillColor={255,255,255},
           fillPattern=FillPattern.Solid),
         Line(
           points={{-92,0},{-70,0}},
           color={0,0,0},
           smooth=Smooth.None),
         Polygon(
           points={{-0.48,33.6},{18,28},{18,59.2},{-0.48,33.6}},
           lineColor={0,0,0},
           fillColor={0,0,0},
           fillPattern=FillPattern.Solid),
         Line(points={{-37.6,15.7},{-54,22}},     color={0,0,0}),
         Line(points={{-22.9,34.8},{-32,50}},     color={0,0,0}),
         Line(points={{0,60},{0,42}}, color={0,0,0}),
         Line(points={{22.9,34.8},{32,50}},     color={0,0,0}),
         Line(points={{37.6,15.7},{54,24}},     color={0,0,0}),
         Line(points={{0,2},{9.02,30.6}}, color={0,0,0}),
         Ellipse(
           extent={{-5,7},{5,-3}},
           lineColor={0,0,0},
           fillColor={0,0,0},
           fillPattern=FillPattern.Solid),
         Line(
           points={{70,0},{92,0}},
           color={0,0,0},
           smooth=Smooth.None),
         Text(
           extent={{-60,-42},{60,-82}},
           textColor={0,0,0},
           lineThickness=1,
           fillColor={255,255,255},
           fillPattern=FillPattern.Solid,
           textString="V"),
         Text(
           extent={{0,-40},{120,-80}},
           textColor={0,0,0},
           lineThickness=1,
           fillColor={255,255,255},
           fillPattern=FillPattern.Solid,
           textString="I"),    Text(
           extent={{-140,110},{140,70}},
           textColor={0,0,0},
           textString="%name")}),    Documentation(info="<html>
 <p>
 This is the icon for ideal sensors that measure power, voltage and current.
 </p>
 </html>", revisions="<html>
 <ul>
 <li>
 July 24, 2013, by Michael Wetter:<br/>
 First implementation.
 </li>
 </ul>
 </html>"),  
   __Dymola_LockedEditing="Model from IBPSA");
 end GeneralizedSensor;
