within AixLib.Electrical.Transmission;
package Functions "Package that contains functions to compute cable properties"
  extends Modelica.Icons.Package;


annotation (Documentation(revisions="<html>
<ul>
<li>
June 3, 2014, by Marco Bonvini:<br/>
Added User's guide.
</li>
</ul>
</html>", info="<html>
<p>
This package contains various functions that are used to compute
cable properties and select the default cable during
automatic parametrization.
</p>
</html>"));
end Functions;
