within AixLib.FastHVAC.Components.HeatExchangers;
package BaseClasses 


extends Modelica.Icons.BasesPackage;


  annotation ();
end BaseClasses;
