within AixLib.FastHVAC.Components.HeatGenerators;
package HeatPump
  extends Modelica.Icons.Package;

end HeatPump;
