within AixLib.FastHVAC.Components.Storage;
package BaseClasses 
  extends Modelica.Icons.BasesPackage;

end BaseClasses;
