within AixLib.FastHVAC.Data.Boiler;
package General 
      extends Modelica.Icons.Package;

end General;
