within AixLib.FastHVAC.Data.Boiler;
package WorkLoad 
      extends Modelica.Icons.Package;

end WorkLoad;
