within AixLib.FastHVAC.Data;
package Boiler "Parameters of real boilers"
      extends Modelica.Icons.Package;

end Boiler;
