within AixLib.FastHVAC.Data;
package CHP 
    extends Modelica.Icons.Package;

end CHP;
