within AixLib.FastHVAC.Examples;
package Chiller
extends Modelica.Icons.ExamplesPackage;
end Chiller;
