within AixLib.FastHVAC.Examples.HeatExchangers;
package MultiRadiator
extends Modelica.Icons.ExamplesPackage;
end MultiRadiator;
