within AixLib.FastHVAC.Examples.HeatExchangers;
package RadiatorMultiLayer
extends Modelica.Icons.ExamplesPackage;
end RadiatorMultiLayer;
