within AixLib.FastHVAC.Examples.HeatGenerators;
package HeatPump 
  extends Modelica.Icons.ExamplesPackage;

end HeatPump;
